<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Refr Hus</title>
  <meta name="description" content="A 1950s house measured by hand, modelled in Sweet Home 3D, and run through a Manual J load calculation — with the duct design that came out of it.">
  <link rel="stylesheet" href="/refrhus/pr-preview/pr-6/assets/css/style.css"><script>
  (function () {
    try {
      var saved = localStorage.getItem('refrhus-theme');
      var theme = saved || (window.matchMedia('(prefers-color-scheme: light)').matches
                            ? 'light' : 'dark');
      document.documentElement.setAttribute('data-theme', theme);
    } catch (e) {}
  })();
  </script>
</head>
<body>
  <header class="site-header">
    <a href="/refrhus/pr-preview/pr-6/" class="site-title">Refr Hus</a>
    <div class="header-actions"><button class="theme-toggle" type="button" id="theme-toggle"
              onclick="window.__refrhusToggleTheme(this)">
        <span class="theme-icon" aria-hidden="true">&#9728;</span>
        <span class="theme-label">enable light mode</span>
      </button>
      <button class="nav-toggle" type="button" aria-label="Toggle contents"
              aria-expanded="false" aria-controls="site-nav"
              onclick="window.__refrhusToggleNav(this)">
        &#9776;
      </button>
    </div>
  </header>

  <div class="layout">
    <nav class="site-nav" id="site-nav" aria-label="Contents">
  <ul class="nav-list">
    <li class="nav-item">
      <a href="/refrhus/pr-preview/pr-6/">Overview</a>
    </li>
    <li class="nav-item">
      <span class="nav-group">The proposal</span>
      <ul class="nav-children">
        <li><a href="/refrhus/pr-preview/pr-6/ducting-scheme/">Scheme and reasoning</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/ducting-register-schedule/">Register schedule</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/ducting-parts-list/">Parts list and cost</a></li>
      </ul>
    </li>
    <li class="nav-item">
      <span class="nav-group">Calculations</span>
      <ul class="nav-children">
        <li><a href="/refrhus/pr-preview/pr-6/hvac/">How the two compare</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/hvac/professional-manual-j/">The professional Manual J</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/hvac/eldr-report/">Current Eldr run</a></li>
      </ul>
    </li>
    <li class="nav-item">
      <span class="nav-group">The house as measured</span>
      <ul class="nav-children">
        <li><a href="/refrhus/pr-preview/pr-6/HISTORY/">Construction history</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/basement-structure/">Basement structure</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/basement-joists/">Basement joists</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/basement-measure-sheet/">Basement measurements</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/chimney-measure-sheet/">Chimney measurements</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/basement-post-details/">Basement post details</a></li>
      </ul>
    </li>
    <li class="nav-item">
      <span class="nav-group">Appendix</span>
      <ul class="nav-children">
        <li><a href="/refrhus/pr-preview/pr-6/ducting-model-audit/">Model audit</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/schematic-hitlist/">Measurement hit-list</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/hvac/measurements/">Surface-temperature protocol</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/ducting-handover-plan/">How this package is built</a></li>
        <li><a href="/refrhus/pr-preview/pr-6/scanning-plan/">3D scanning options</a></li>
      </ul>
    </li>
  </ul>
</nav>

    <main class="content">
      <!-- GENERATED by eldr.cli — do not edit. Regenerate after any model or side-car change. -->

<h1 id="eldr--heating-load-phase-1-whole-house">Eldr — Heating Load (Phase 1, whole-house)</h1>

<ul>
  <li>Indoor / 99% outdoor design: <strong>70°F / 14°F</strong> (ΔT = 56°F)</li>
  <li>Infiltration: <strong>0.68 ACH</strong></li>
  <li>Design temps from nearest station: <strong>Newark, NJ</strong> (lat/long from the model — approximate; set your ACCA station for accuracy)</li>
</ul>

<table>
  <thead>
    <tr>
      <th>Component</th>
      <th style="text-align: right">Load (BTU/hr)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>basement_wall</td>
      <td style="text-align: right">3,536</td>
    </tr>
    <tr>
      <td>buffer_floor</td>
      <td style="text-align: right">4,629</td>
    </tr>
    <tr>
      <td>ceiling</td>
      <td style="text-align: right">1,572</td>
    </tr>
    <tr>
      <td>door</td>
      <td style="text-align: right">2,319</td>
    </tr>
    <tr>
      <td>exterior_wall</td>
      <td style="text-align: right">10,756</td>
    </tr>
    <tr>
      <td>floor</td>
      <td style="text-align: right">810</td>
    </tr>
    <tr>
      <td>window</td>
      <td style="text-align: right">5,152</td>
    </tr>
    <tr>
      <td>infiltration</td>
      <td style="text-align: right">11,556</td>
    </tr>
    <tr>
      <td><strong>total</strong></td>
      <td style="text-align: right"><strong>40,331</strong></td>
    </tr>
  </tbody>
</table>

<p><strong>Supply airflow:</strong> 1,245 CFM (at 30°F supply-air rise)</p>

<p><em>Phase 1 whole-house estimate. Not ACCA-certified. Room-by-room to follow.</em></p>

<h2 id="assumptions-behind-these-numbers">Assumptions behind these numbers</h2>

<h3 id="level-heights">Level heights</h3>

<table>
  <thead>
    <tr>
      <th>Level</th>
      <th style="text-align: right">Height used</th>
      <th>Source</th>
      <th style="text-align: right">Conditioned volume</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Basement</td>
      <td style="text-align: right">7.0 ft</td>
      <td>model</td>
      <td style="text-align: right">5,064 ft³</td>
    </tr>
    <tr>
      <td>Garage</td>
      <td style="text-align: right">10.0 ft</td>
      <td>model</td>
      <td style="text-align: right">0 ft³</td>
    </tr>
    <tr>
      <td>Crawlspace</td>
      <td style="text-align: right">4.0 ft</td>
      <td>model</td>
      <td style="text-align: right">0 ft³</td>
    </tr>
    <tr>
      <td>basement-main-transition</td>
      <td style="text-align: right">1.0 ft</td>
      <td>model</td>
      <td style="text-align: right">0 ft³</td>
    </tr>
    <tr>
      <td>Main</td>
      <td style="text-align: right">8.0 ft</td>
      <td>model</td>
      <td style="text-align: right">7,542 ft³</td>
    </tr>
    <tr>
      <td>2nd floor</td>
      <td style="text-align: right">8.0 ft</td>
      <td>model</td>
      <td style="text-align: right">4,253 ft³</td>
    </tr>
  </tbody>
</table>

<p><em>Total conditioned volume <strong>16,859 ft³</strong> — the infiltration basis. Set <code class="language-plaintext highlighter-rouge">levels.&lt;name&gt;.height_ft</code> to correct a height Sweet Home 3D defaulted. A level contributing 0 ft³ holds no conditioned rooms: a garage or crawlspace, a level given <code class="language-plaintext highlighter-rouge">role: ignore</code>, or a roomless one Eldr treated as joists/duct chase (which warns separately). Walls have nothing to do with it — a level with conditioned rooms drawn on it contributes whether or not any wall is drawn there.</em></p>

<h3 id="buffer-spaces">Buffer spaces</h3>

<table>
  <thead>
    <tr>
      <th>Space</th>
      <th style="text-align: right">Winter factor (of 56°F ΔT)</th>
      <th>Winter input</th>
      <th style="text-align: right">Summer factor (of 16°F ΔT)</th>
      <th>Summer input</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>attic</td>
      <td style="text-align: right">0.50 → 28.0°F</td>
      <td><code class="language-plaintext highlighter-rouge">vented: false</code> (built-in default)</td>
      <td style="text-align: right">3.66 → 58.5°F</td>
      <td>sol-air estimate 133.5°F attic air (outdoor 91°F + 42.5°F roof gain) — set <code class="language-plaintext highlighter-rouge">cooling.attic_temp_f</code> to replace it</td>
    </tr>
    <tr>
      <td>crawlspace</td>
      <td style="text-align: right">0.68 → 38.0°F</td>
      <td><code class="language-plaintext highlighter-rouge">winter_temp_f</code> 32.0°F (side-car)</td>
      <td style="text-align: right">0.50 → 8.0°F</td>
      <td>unvented fallback 0.50 (side-car) — winter shorthand, reused for summer</td>
    </tr>
  </tbody>
</table>

<p><em>A surface facing a buffer space sees the ΔT shown, not the whole design ΔT; the arrow resolves the factor against that season’s own design ΔT. A factor above 1 is not a bug: a sun-heated attic runs hotter than outdoor air, so the ceiling beneath it sees a larger ΔT than an exterior wall does.</em></p>

<h3 id="schematic-gaps">Schematic gaps</h3>

<p>⚠ <strong>113.0 ft² of conditioned floor has no level drawn beneath it</strong> — modeled as <code class="language-plaintext highlighter-rouge">buffer_floor</code> over the undrawn space below (<code class="language-plaintext highlighter-rouge">crawlspace</code>, unless a level’s <code class="language-plaintext highlighter-rouge">below_void</code> names another), at that space’s own fraction of the design ΔT.</p>

<ul>
  <li>Largest: Main Bed 113.0 ft².</li>
  <li>Draw those spaces in Sweet Home 3D to replace the assumption with geometry.</li>
  <li>Undrawn rooms distort the WALLS too, not just the floor: a wall is on the envelope when a conditioned room sits on exactly one side of it, so floor area left undrawn on a level makes the walls bordering it read as facing outdoors. Every such wall is counted as exterior, which inflates the envelope wall area and the conduction above with it, until the rooms are drawn.</li>
</ul>

<h3 id="open-questions">Open questions</h3>

<p>Neither errors nor warnings — assumptions in the numbers above that a careful reader should check against their own house before trusting the total.</p>

<ul>
  <li><strong>Below-grade surfaces (<code class="language-plaintext highlighter-rouge">basement_wall</code>, <code class="language-plaintext highlighter-rouge">floor</code>) are loaded at the full outdoor design ΔT</strong>, the way Manual J loads them. That assumes the U-value declared for them is a Manual J <em>effective</em> below-grade value — the assembly plus the resistance of the path through the soil out to grade. If a bare wall-assembly U was supplied instead, the soil is missing from the calculation entirely and these rows overstate the heat loss.</li>
  <li><strong>One U-value per category, whatever the depth.</strong> In Manual J practice the effective below-grade U falls as the average depth below grade rises, because the soil path gets longer — the same construction is tabulated at several U-values for that reason. Eldr applies one <code class="language-plaintext highlighter-rouge">assemblies</code> number to every surface in the category, so a wall that is part shallow and part deep gets whichever single value was declared.</li>
  <li><strong>Below-grade surfaces contribute nothing to the cooling load</strong>, because soil below the summer setpoint is a heat sink rather than a source. Some Manual J implementations do carry a small below-grade cooling load; against one of those, these rows will read low.</li>
  <li><strong>Eldr has no grade line.</strong> Every wall on a basement level is classed <code class="language-plaintext highlighter-rouge">basement_wall</code> over its whole height. Manual J practice splits the same physical wall at grade: the buried portion gets the depth-dependent effective U above, and the portion standing proud of grade is an ordinary above-grade wall. If part of this model’s basement wall is above grade, it is currently carrying the below-grade assembly. Eldr cannot make that split — the reader has to, either by drawing the wall as two segments or by declaring a <code class="language-plaintext highlighter-rouge">basement_wall</code> U that averages the two.</li>
  <li><strong>A wall’s own height overrides its level’s.</strong> Wall AREA comes from each wall’s drawn height, not from the storey height in the <em>Level heights</em> table above — that height sets the volume behind the infiltration term and nothing else. The two can disagree with nothing in the model looking out of place, so it is worth checking whenever a wall row reads larger or smaller than expected.</li>
</ul>

<h2 id="eldr--cooling-load-manual-j-1b-whole-house">Eldr — Cooling Load (Manual J 1b, whole-house)</h2>

<ul>
  <li>Indoor / 1% outdoor design: <strong>75°F / 91°F</strong> (ΔT = 16°F) · SHGC <strong>0.35</strong> · 5 occupants</li>
</ul>

<table>
  <thead>
    <tr>
      <th>Component</th>
      <th style="text-align: right">Load (BTU/hr)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>basement_wall</td>
      <td style="text-align: right">0</td>
    </tr>
    <tr>
      <td>buffer_floor</td>
      <td style="text-align: right">975</td>
    </tr>
    <tr>
      <td>ceiling</td>
      <td style="text-align: right">3,284</td>
    </tr>
    <tr>
      <td>door</td>
      <td style="text-align: right">663</td>
    </tr>
    <tr>
      <td>exterior_wall</td>
      <td style="text-align: right">3,073</td>
    </tr>
    <tr>
      <td>floor</td>
      <td style="text-align: right">0</td>
    </tr>
    <tr>
      <td>internal</td>
      <td style="text-align: right">2,350</td>
    </tr>
    <tr>
      <td>solar-NE</td>
      <td style="text-align: right">472</td>
    </tr>
    <tr>
      <td>solar-NW</td>
      <td style="text-align: right">120</td>
    </tr>
    <tr>
      <td>solar-SE</td>
      <td style="text-align: right">1,217</td>
    </tr>
    <tr>
      <td>solar-SW</td>
      <td style="text-align: right">1,300</td>
    </tr>
    <tr>
      <td>window</td>
      <td style="text-align: right">1,472</td>
    </tr>
    <tr>
      <td>infiltration</td>
      <td style="text-align: right">3,302</td>
    </tr>
    <tr>
      <td><strong>sensible</strong></td>
      <td style="text-align: right"><strong>18,228</strong></td>
    </tr>
    <tr>
      <td>latent</td>
      <td style="text-align: right">4,898</td>
    </tr>
    <tr>
      <td><strong>total</strong></td>
      <td style="text-align: right"><strong>23,125</strong></td>
    </tr>
  </tbody>
</table>

<p><strong>Supply airflow:</strong> 844 CFM</p>

<p><strong>Sensible heat ratio:</strong> 0.79 (sensible ÷ total) — how much of the job is temperature rather than moisture. A standard Manual J figure, directly comparable against any professional report, and an equipment-selection input: the lower it runs, the more of the load is dehumidification, which calls for a coil that stays wet rather than a bigger one.</p>

<p><em>Those last three rows are not three more components. Every itemised row above them is sensible heat, and they sum to <strong>sensible</strong> — the heat that has to leave to hold the dry-bulb setpoint. <strong>Latent</strong> is a separate quantity: moisture, from the occupants and from the humidity the infiltrating air carries in. That is why it has no component breakdown — no wall, window or roof contributes to it. <strong>Total</strong> is simply the two added — from the unrounded figures, before each row is rounded for display, so the three printed numbers can be off by one against each other without any of them being wrong. Supply airflow is sized on <strong>sensible</strong> alone, not on the total, which is why the CFM does not come off the bottom line: air carries the sensible load by temperature difference, while the latent load leaves as condensate at the coil rather than by moving more air.</em></p>

<p><em>Solar reads each window’s exact bearing (grouped for display by nearest 8-point, e.g. <code class="language-plaintext highlighter-rouge">solar-SW</code>), from the model’s compass <code class="language-plaintext highlighter-rouge">northDirection</code>.</em></p>

<h2 id="manual-s--equipment-sizing">Manual S — Equipment Sizing</h2>

<ul>
  <li>Design load (heating): <strong>40,331 BTU/hr = 3.4 tons</strong></li>
  <li>Recommended (smallest size that meets the load): <strong>3.5 tons</strong> (+4% vs load)</li>
  <li>Next size up: <strong>4.0 tons</strong> (+19% vs load)</li>
  <li>Existing unit: <strong>4.0 tons</strong> → +19% vs load → <strong>oversized</strong> ⚠
    <ul>
      <li><em>short-cycling, poor humidity control, added wear</em></li>
    </ul>
  </li>
</ul>

<p><em>Demo estimate, not ACCA-certified. Sized on the larger of heating/cooling (here: heating).</em></p>

<h2 id="eldr--per-room-loads-manual-j-1c">Eldr — Per-Room Loads (Manual J 1c)</h2>

<table>
  <thead>
    <tr>
      <th>Room</th>
      <th style="text-align: right">Heating (BTU/hr)</th>
      <th style="text-align: right">Cooling sens. (BTU/hr)</th>
      <th style="text-align: right">Design CFM</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Kitchen</td>
      <td style="text-align: right">8,242</td>
      <td style="text-align: right">3,312</td>
      <td style="text-align: right">254</td>
    </tr>
    <tr>
      <td>Main Bed</td>
      <td style="text-align: right">7,297</td>
      <td style="text-align: right">3,261</td>
      <td style="text-align: right">225</td>
    </tr>
    <tr>
      <td>Living room</td>
      <td style="text-align: right">4,343</td>
      <td style="text-align: right">2,284</td>
      <td style="text-align: right">134</td>
    </tr>
    <tr>
      <td>Future Media Room</td>
      <td style="text-align: right">4,023</td>
      <td style="text-align: right">1,115</td>
      <td style="text-align: right">124</td>
    </tr>
    <tr>
      <td>Utility Room</td>
      <td style="text-align: right">3,815</td>
      <td style="text-align: right">968</td>
      <td style="text-align: right">118</td>
    </tr>
    <tr>
      <td>Office</td>
      <td style="text-align: right">2,950</td>
      <td style="text-align: right">2,151</td>
      <td style="text-align: right">100</td>
    </tr>
    <tr>
      <td>Play Room</td>
      <td style="text-align: right">2,798</td>
      <td style="text-align: right">1,562</td>
      <td style="text-align: right">86</td>
    </tr>
    <tr>
      <td>Kids Room</td>
      <td style="text-align: right">2,093</td>
      <td style="text-align: right">1,218</td>
      <td style="text-align: right">65</td>
    </tr>
    <tr>
      <td>Main Bath</td>
      <td style="text-align: right">1,182</td>
      <td style="text-align: right">574</td>
      <td style="text-align: right">36</td>
    </tr>
    <tr>
      <td>Upper Bath</td>
      <td style="text-align: right">664</td>
      <td style="text-align: right">446</td>
      <td style="text-align: right">21</td>
    </tr>
    <tr>
      <td>Main Closet</td>
      <td style="text-align: right">541</td>
      <td style="text-align: right">200</td>
      <td style="text-align: right">17</td>
    </tr>
    <tr>
      <td>Upstairs Hallway</td>
      <td style="text-align: right">535</td>
      <td style="text-align: right">307</td>
      <td style="text-align: right">17</td>
    </tr>
    <tr>
      <td>Closet</td>
      <td style="text-align: right">343</td>
      <td style="text-align: right">187</td>
      <td style="text-align: right">11</td>
    </tr>
    <tr>
      <td>Closet</td>
      <td style="text-align: right">227</td>
      <td style="text-align: right">109</td>
      <td style="text-align: right">7</td>
    </tr>
    <tr>
      <td>Closet</td>
      <td style="text-align: right">211</td>
      <td style="text-align: right">88</td>
      <td style="text-align: right">7</td>
    </tr>
    <tr>
      <td>Main Hallway</td>
      <td style="text-align: right">207</td>
      <td style="text-align: right">91</td>
      <td style="text-align: right">6</td>
    </tr>
    <tr>
      <td>Bar Area</td>
      <td style="text-align: right">163</td>
      <td style="text-align: right">73</td>
      <td style="text-align: right">5</td>
    </tr>
    <tr>
      <td>Base Bath Void</td>
      <td style="text-align: right">150</td>
      <td style="text-align: right">9</td>
      <td style="text-align: right">5</td>
    </tr>
    <tr>
      <td>Main Stairway</td>
      <td style="text-align: right">145</td>
      <td style="text-align: right">82</td>
      <td style="text-align: right">4</td>
    </tr>
    <tr>
      <td>Base Bath</td>
      <td style="text-align: right">137</td>
      <td style="text-align: right">69</td>
      <td style="text-align: right">4</td>
    </tr>
    <tr>
      <td><strong>20 rooms</strong></td>
      <td style="text-align: right"> </td>
      <td style="text-align: right"> </td>
      <td style="text-align: right"><strong>1,246</strong></td>
    </tr>
  </tbody>
</table>

<p><em>Each room’s load is from the exterior walls, windows, doors and ceiling/floor attributed to it, plus infiltration on its own volume; design CFM is the larger of heating/cooling airflow. Served rooms account for the whole-house <strong>1,245 CFM</strong>. A further <strong>8 conditioned room(s) carry 8.3 CFM</strong> between them, each below the 3-CFM run threshold — closets, chases and voids, served by transfer rather than a duct of their own. That airflow is <strong>additional to the served sum, not a remainder within it</strong>, so all conditioned rooms together come to <strong>1,254 CFM</strong>. Exceeding the whole-house figure is expected: each room takes the larger of its own heating and cooling airflow, and those do not peak in the same rooms. The column totals <strong>1,246</strong> because each row is rounded before summing, while the whole-house figure rounds once at the end.</em></p>

<h2 id="manual-d--duct-sizing-round-equal-friction">Manual D — Duct Sizing (round, equal-friction)</h2>

<ul>
  <li>Friction rate: <strong>0.08 in.wc / 100 ft</strong> (design rate — not derived from static pressure)</li>
  <li>Air handler: <strong>Air Handler</strong> — run length = unit → room (Manhattan + vertical) × fitting factor.</li>
</ul>

<table>
  <thead>
    <tr>
      <th>Run</th>
      <th style="text-align: right">CFM</th>
      <th style="text-align: right">Exact dia</th>
      <th style="text-align: right">Duct</th>
      <th style="text-align: right">Velocity</th>
      <th style="text-align: right">Length</th>
      <th style="text-align: right">Drop</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>main trunk</td>
      <td style="text-align: right">1,245</td>
      <td style="text-align: right">15.8″</td>
      <td style="text-align: right"><strong>16″</strong></td>
      <td style="text-align: right">892 fpm</td>
      <td style="text-align: right">—</td>
      <td style="text-align: right">—</td>
    </tr>
    <tr>
      <td>Kitchen</td>
      <td style="text-align: right">254</td>
      <td style="text-align: right">8.7″</td>
      <td style="text-align: right"><strong>9″</strong></td>
      <td style="text-align: right">576 fpm</td>
      <td style="text-align: right">40 ft</td>
      <td style="text-align: right">0.032″</td>
    </tr>
    <tr>
      <td>Main Bed</td>
      <td style="text-align: right">225</td>
      <td style="text-align: right">8.3″</td>
      <td style="text-align: right"><strong>9″</strong></td>
      <td style="text-align: right">510 fpm</td>
      <td style="text-align: right">46 ft</td>
      <td style="text-align: right">0.037″</td>
    </tr>
    <tr>
      <td>Main Closet</td>
      <td style="text-align: right">17</td>
      <td style="text-align: right">3.1″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">191 fpm</td>
      <td style="text-align: right">34 ft</td>
      <td style="text-align: right">0.028″</td>
    </tr>
    <tr>
      <td>Kids Room</td>
      <td style="text-align: right">65</td>
      <td style="text-align: right">5.2″</td>
      <td style="text-align: right"><strong>6″</strong></td>
      <td style="text-align: right">329 fpm</td>
      <td style="text-align: right">38 ft</td>
      <td style="text-align: right">0.031″</td>
    </tr>
    <tr>
      <td>Main Bath</td>
      <td style="text-align: right">36</td>
      <td style="text-align: right">4.2″</td>
      <td style="text-align: right"><strong>5″</strong></td>
      <td style="text-align: right">268 fpm</td>
      <td style="text-align: right">28 ft</td>
      <td style="text-align: right">0.023″</td>
    </tr>
    <tr>
      <td>Closet</td>
      <td style="text-align: right">7</td>
      <td style="text-align: right">2.2″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">80 fpm</td>
      <td style="text-align: right">34 ft</td>
      <td style="text-align: right">0.027″</td>
    </tr>
    <tr>
      <td>Living room</td>
      <td style="text-align: right">134</td>
      <td style="text-align: right">6.8″</td>
      <td style="text-align: right"><strong>7″</strong></td>
      <td style="text-align: right">502 fpm</td>
      <td style="text-align: right">34 ft</td>
      <td style="text-align: right">0.027″</td>
    </tr>
    <tr>
      <td>Main Hallway</td>
      <td style="text-align: right">6</td>
      <td style="text-align: right">2.1″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">73 fpm</td>
      <td style="text-align: right">18 ft</td>
      <td style="text-align: right">0.014″</td>
    </tr>
    <tr>
      <td>Main Stairway</td>
      <td style="text-align: right">4</td>
      <td style="text-align: right">1.9″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">51 fpm</td>
      <td style="text-align: right">20 ft</td>
      <td style="text-align: right">0.016″</td>
    </tr>
    <tr>
      <td>Office</td>
      <td style="text-align: right">100</td>
      <td style="text-align: right">6.1″</td>
      <td style="text-align: right"><strong>7″</strong></td>
      <td style="text-align: right">373 fpm</td>
      <td style="text-align: right">53 ft</td>
      <td style="text-align: right">0.042″</td>
    </tr>
    <tr>
      <td>Upper Bath</td>
      <td style="text-align: right">21</td>
      <td style="text-align: right">3.3″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">237 fpm</td>
      <td style="text-align: right">35 ft</td>
      <td style="text-align: right">0.028″</td>
    </tr>
    <tr>
      <td>Closet (2)</td>
      <td style="text-align: right">11</td>
      <td style="text-align: right">2.6″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">121 fpm</td>
      <td style="text-align: right">50 ft</td>
      <td style="text-align: right">0.040″</td>
    </tr>
    <tr>
      <td>Play Room</td>
      <td style="text-align: right">86</td>
      <td style="text-align: right">5.8″</td>
      <td style="text-align: right"><strong>6″</strong></td>
      <td style="text-align: right">440 fpm</td>
      <td style="text-align: right">40 ft</td>
      <td style="text-align: right">0.032″</td>
    </tr>
    <tr>
      <td>Closet (3)</td>
      <td style="text-align: right">7</td>
      <td style="text-align: right">2.2″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">75 fpm</td>
      <td style="text-align: right">54 ft</td>
      <td style="text-align: right">0.043″</td>
    </tr>
    <tr>
      <td>Upstairs Hallway</td>
      <td style="text-align: right">17</td>
      <td style="text-align: right">3.1″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">189 fpm</td>
      <td style="text-align: right">28 ft</td>
      <td style="text-align: right">0.023″</td>
    </tr>
    <tr>
      <td>Utility Room</td>
      <td style="text-align: right">118</td>
      <td style="text-align: right">6.5″</td>
      <td style="text-align: right"><strong>7″</strong></td>
      <td style="text-align: right">441 fpm</td>
      <td style="text-align: right">15 ft</td>
      <td style="text-align: right">0.012″</td>
    </tr>
    <tr>
      <td>Base Bath</td>
      <td style="text-align: right">4</td>
      <td style="text-align: right">1.8″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">48 fpm</td>
      <td style="text-align: right">11 ft</td>
      <td style="text-align: right">0.008″</td>
    </tr>
    <tr>
      <td>Base Bath Void</td>
      <td style="text-align: right">5</td>
      <td style="text-align: right">1.9″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">53 fpm</td>
      <td style="text-align: right">16 ft</td>
      <td style="text-align: right">0.012″</td>
    </tr>
    <tr>
      <td>Bar Area</td>
      <td style="text-align: right">5</td>
      <td style="text-align: right">2.0″</td>
      <td style="text-align: right"><strong>4″</strong></td>
      <td style="text-align: right">58 fpm</td>
      <td style="text-align: right">1 ft</td>
      <td style="text-align: right">0.001″</td>
    </tr>
    <tr>
      <td>Future Media Room</td>
      <td style="text-align: right">124</td>
      <td style="text-align: right">6.6″</td>
      <td style="text-align: right"><strong>7″</strong></td>
      <td style="text-align: right">465 fpm</td>
      <td style="text-align: right">16 ft</td>
      <td style="text-align: right">0.013″</td>
    </tr>
  </tbody>
</table>

<p><em><strong>Analysis, not a duct schedule.</strong> These sizes come from each room’s own load with no trunk hierarchy, no reducing runs and no installed layout — they answer “how big would a dedicated duct to this room have to be”, which is a useful cross-check and not a thing anyone builds. Where a project keeps a hand-authored register schedule, that schedule is the authority for what gets installed.</em></p>

<p><em>Round duct, equal-friction, demo-grade. Total effective length uses a fitting fudge factor, not true fitting equivalent lengths; a full Manual D adds those and rectangular/oval sizing via equivalent diameter.</em></p>

    </main>
  </div>

  <footer class="site-footer">
    <p>
      The model, the engine and every document here are public.
      <a href="https://github.com/SiliconSaga/refrhus">Source</a> ·
      <a href="https://github.com/SiliconSaga/eldr">Eldr</a>
    </p>
  </footer>

  <script>
  (function () {
    // --- theme -----------------------------------------------------------
    // The button names the theme it will switch TO, icon and words agreeing:
    // sitting in dark, it offers "☀ enable light mode".
    function paintToggle(button, theme) {
      var toDark = theme !== 'light';
      button.querySelector('.theme-icon').textContent = toDark ? '☀' : '☽';
      button.querySelector('.theme-label').textContent =
        toDark ? 'enable light mode' : 'enable dark mode';
    }

    window.__refrhusToggleTheme = function (button) {
      var next = document.documentElement.getAttribute('data-theme') === 'light'
                 ? 'dark' : 'light';
      document.documentElement.setAttribute('data-theme', next);
      try { localStorage.setItem('refrhus-theme', next); } catch (e) {}
      paintToggle(button, next);
    };

    // Correct the server-rendered label, which cannot know the resolved theme.
    var toggle = document.getElementById('theme-toggle');
    if (toggle) paintToggle(toggle, document.documentElement.getAttribute('data-theme'));

    // --- contents --------------------------------------------------------
    window.__refrhusToggleNav = function (button) {
      var open = document.querySelector('.site-nav').classList.toggle('open');
      button.setAttribute('aria-expanded', String(open));
    };

    // Mark the current page in the sidebar. Done client-side so the nav stays a
    // plain data file rather than needing a per-page front-matter key.
    var here = window.location.pathname.replace(/\/$/, '');
    document.querySelectorAll('.site-nav a').forEach(function (a) {
      if (a.getAttribute('href').replace(/\/$/, '') === here) {
        a.classList.add('current');
        a.setAttribute('aria-current', 'page');
      }
    });
  })();
  </script>
</body>
</html>
